ahu,vav,vav_maximum_airflow,vav_minimum_airflow,gpm,valve cv,pressure drop psi,Floor,Reheat,ahu_maximum_airflow,ahu_minimum_airflow,airflow_units
AHU01,VAV 1.1.1,450,225,0,0,0,Floor 1,0,12690,6545,FT3-PER-MIN
AHU01,VAV 1.1.2,640,320,1.4,0.8,3.1,Floor 1,1,12690,6545,FT3-PER-MIN
AHU01,VAV 1.1.3,640,320,1.4,0.8,3.1,Floor 1,1,12690,6545,FT3-PER-MIN
AHU01,VAV 1.1.4,560,280,0,0,0,Floor 1,0,12690,6545,FT3-PER-MIN
AHU01,VAV 1.1.5,640,320,1.4,0.8,3.1,Floor 1,1,12690,6545,FT3-PER-MIN
AHU01,VAV 1.1.6,800,400,1.8,0.8,3.1,Floor 1,1,12690,6545,FT3-PER-MIN
AHU01,VAV 1.1.7,400,400,1,0.46,4.7,Floor 1,1,12690,6545,FT3-PER-MIN
AHU01,VAV 1.1.8,1800,900,4,1.9,4.4,Floor 1,1,12690,6545,FT3-PER-MIN
AHU01,VAV 1.1.9,1300,650,2.6,1.2,4.7,Floor 1,1,12690,6545,FT3-PER-MIN
AHU01,VAV 1.1.10,510,255,1.4,0.8,3.1,Floor 1,1,12690,6545,FT3-PER-MIN
AHU01,VAV 1.1.11,810,405,1.8,0.8,3.1,Floor 1,1,12690,6545,FT3-PER-MIN
AHU01,VAV 1.1.12,640,320,1.4,0.8,3.1,Floor 1,1,12690,6545,FT3-PER-MIN
AHU01,VAV 1.1.13,640,320,1.4,0.8,3.1,Floor 1,1,12690,6545,FT3-PER-MIN
AHU01,VAV 1.1.14,280,140,0,0,0,Floor 1,0,12690,6545,FT3-PER-MIN
AHU01,VAV 1.1.15,1040,520,0,0,0,Floor 1,0,12690,6545,FT3-PER-MIN
AHU01,VAV 1.1.16,640,320,1.6,0.8,4,Floor 1,1,12690,6545,FT3-PER-MIN
AHU01,VAV 1.1.17,900,450,1.8,0.8,3.1,Floor 1,1,12690,6545,FT3-PER-MIN
AHU02,VAV 2.1.18,800,400,0,0,0,Floor 1,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.19,630,630,1.4,0.8,3.1,Floor 1,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.20,100,50,0,0,0,Floor 1,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.21,500,250,1,0.46,4.7,Floor 1,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.22,1380,640,4,1.9,4.4,Floor 1,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.23,650,650,1.4,0.8,3.1,Floor 1,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.24,225,120,0,0,0,Floor 1,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.25,550,225,1.4,0.8,3.1,Floor 1,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.26,175,90,0.6,0.3,4,Floor 1,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.27,200,100,0,0,0,Floor 1,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.28,750,375,1.8,0.8,3.1,Floor 1,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.29,85,45,0,0,0,Floor 1,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.30,1200,600,2.6,1.2,4.7,Floor 1,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.31,420,210,0,0,0,Floor 1,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.32,1380,690,4,1.9,4.4,Floor 1,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.33,1010,505,2.6,1.2,4.7,Floor 1,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.34,1750,875,4,1.9,4.4,Floor 1,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.35,490,245,1,0.46,4.7,Floor 1,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.36,200,100,0,0,0,Floor 1,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.37,680,340,0,0,0,Floor 1,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.38,300,150,0.6,0.3,4,Floor 1,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.39,600,300,0,0,0,Floor 1,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.40,1380,690,4,1.9,4.4,Floor 1,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.41,400,200,1,0.46,4.7,Floor 1,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.42,1000,500,2.6,1.2,4.7,Floor 1,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.43,740,370,1.8,0.8,3.1,Floor 1,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.1.44,380,380,1,0.46,4.7,Floor 1,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.1,2280,1140,4.2,1.9,4.9,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.2,380,380,1,0.46,4.7,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.3,650,325,1.4,0.8,3.1,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.4,360,180,0,0,0,Floor 2,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.5,680,340,0,0,0,Floor 2,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.6,825,415,1.8,0.8,3.1,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.7,480,240,0,0,0,Floor 2,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.8,575,290,1.4,0.8,3.1,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.9,320,160,0,0,0,Floor 2,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.10,830,830,0,0,0,Floor 2,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.11,510,260,1.4,0.8,3.1,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.12,670,335,1.4,0.8,3.1,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.13,680,340,1.4,0.8,3.1,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.14,750,375,0,0,0,Floor 2,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.15,1910,955,4,1.9,4.4,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.16,650,325,1.4,0.8,3.1,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.17,600,300,1.4,0.8,3.1,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.18,560,280,0,0,0,Floor 2,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.19,1050,525,2.6,1.2,4.7,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.20,1600,800,4,1.9,4.4,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.21,400,200,1,0.46,4.7,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.22,150,75,0,0,0,Floor 2,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.23,1380,690,4,1.9,4.4,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.24,250,200,0,0,0,Floor 2,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.25,1000,500,2.6,1.2,4.7,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.26,520,260,0,0,0,Floor 2,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.27,480,480,1,0.46,4.7,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.28,730,365,0,0,0,Floor 2,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.29,1380,590,4,1.9,4.4,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.30,1380,690,4,1.9,4.4,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.31,890,445,1.8,0.8,3.1,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.32,470,235,0,0,0,Floor 2,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.33,300,150,0.6,0.3,4,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.34,620,310,0,0,0,Floor 2,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.35,365,185,0,0,0,Floor 2,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.36,1380,690,4,1.9,4.4,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.37,400,200,1,0.46,4.7,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.38,1000,500,2.6,1.2,4.7,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.2.39,1380,690,4,1.9,4.4,Floor 2,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.3.1,450,225,1,0.46,4.7,Floor 3,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.3.2,1080,540,2.6,1.2,4.7,Floor 3,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.3.3,1450,725,4,1.9,4.4,Floor 3,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.3.4,730,365,1.8,0.8,3.1,Floor 3,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.3.5,1650,825,4,1.9,4.4,Floor 3,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.3.6,340,170,1,0.46,4.7,Floor 3,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.3.7,800,400,1.8,1.2,2.25,Floor 3,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.3.8,1150,575,2.6,1.2,4.7,Floor 3,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.3.9,1505,1505,4,1.9,4.4,Floor 3,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.3.10,300,150,0.6,0.3,4,Floor 3,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.3.11,550,275,1.4,0.8,3.1,Floor 3,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.3.12,1250,625,2.6,1.2,4.7,Floor 3,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.3.13,1800,900,4,1.9,4.4,Floor 3,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.3.14,350,350,1,0.46,4.7,Floor 3,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.3.15,480,240,0,0,0,Floor 3,0,65315,34340,FT3-PER-MIN
AHU02,VAV 2.3.16,1250,45,0.45,0.3,2.25,Floor 3,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.3.17,710,225,0.5,0.3,2.78,Floor 3,1,65315,34340,FT3-PER-MIN
AHU02,VAV 2.3.18,660,220,0.5,0.3,2.78,Floor 3,1,65315,34340,FT3-PER-MIN
